Conventional synchronous machines were found not to be able to ensure transient frequency stability in conditions of power imbalance exceeding 2\% in the case of the European model. The governor's operation is by far too slow to constitute the unique solution for frequency support during the transient period. Inverter based fast power reserve would be needed to be activated in an extremely short time. Some extended capability to withstand power imbalances is observed with the faster governor response in the IEEE models. \\

Although unlikely to occur, the consideration of the uncertainty of synchronous reserves availability and possible power transmission congestion in future scenarios could lead to higher imbalances as nowadays \cite{dena2014}. To avoid load shedding in penetration scenarios above 80\% of non-synchronous generation for and load imbalances up to 40\%, inverter-based fast power reserve must be deployed over time in the order of 100-500 ms, independently of grid size and primary reserve response. Nevertheless, today’s full power activation time of renewable sources without storage is in the range of 200 to 600 ms. Table \ref{tb:tech_times} lists some important and typical time scales of the most common power electronic technologies implemented in modern power systems\footnote{Times required for the all measurement, signal transmission and processing and coordination of power electronic device's controls \cite{miller2017technology}.}. These activation times are adequate for power imbalances leading to values of RoCoF equal or less than 4 Hz/s as studied by ENTSOE in future scenarios \cite{ENTSOE.2016}. Hence with today’s frequency measuring time and power deployment from renewable sources; load shedding and possible total blackouts would not be avoided in scenarios with plenty of renewables and high expected imbalances. Storage would be a key factor to avoid de-loading and curtailment of renewables, the fast activation times (<50 ms) and promising price reduction make storage a good strategy to provide power balancing in both over and under frequency cases \cite{irena2017electricity}. A comprehensive method for the estimation of the required time for the activation of the inverter-based reserve was developed in this paper, with such method a frequency support strategy for inverters can be implemented for an expected level of imbalance as long as system inertia is monitored or estimated.\\

\begin{table}[h]
	\caption{\label{tb:tech_times}: Activation times for fast power reserve of non-synchronous technologies \cite{miller2017technology}}
	\centering
	%% \tablesize{} %% You can specify the fontsize here, e.g., \tablesize{\footnotesize}. If commented out \small will be used.
	\begin{tabular}{cc}
		\toprule
		\textbf{Technology}     & \textbf{ Full Fast Frequency response (ms)}\\
		\midrule
		
		Wind turbine-Synthetic inertia&    $ \sim500 $\\
		Lithium batteries&    10-20\\
		Flow batteries&    10-20\\
		Lead-acid batteries&    40\\
		Flywheels&    <4\\
		Super capacitor&    10-20\\
		Solar PV&    100-200\\
		HVDC&    50-500\\
		
		\bottomrule
	\end{tabular}
\end{table}

Synthetic inertia from wind turbines has a better performance when operated along with fast synchronous response systems as shown in section \ref{sec:res_si} with the simplified IEEE model. When synthetic inertia is implemented with slower response primary response such as the case of the large scale of the European grid, it was not noted an appreciable improvement in regards to the frequency nadir. Therefore, synthetic inertia is not able by itself to regulate or restore frequency deviation \cite{Wu.2013}. This predictable outcome limits its usage just for slowing down the frequency drop after a load event.  The influence of the gain $ K_i $ is fundamental since the choice of a specific value can avoid load shedding just for a certain range of imbalances. For instance, in Section \ref{sec:res_si} it was demonstrated that the chosen value for $ K_i $ is adequate for imbalances of 10\% but as the imbalance increases to 15\%, the initial dependency of system to sustain the imbalance from the synthetic inertia makes the frequency to rapidly drop after 10 seconds, when the synthetic inertia has been removed. A proper selection of $ K_i $ can stabilize the system or the progressive reduction of synthetic inertia power could extend synthetic inertia effectiveness.\\


If the reference scenario for the primary reserve is increased in the European context, the synchronous response is not fast enough for imbalances higher than 2\%. Full activation time in the range of 0.14 and 2.75 seconds would be required for the fast power reserve for penetrations of non-synchronous generation above 80\% and imbalances between 3 and 10\%. Additionally, the fast power reserve would be almost equivalent to the imbalance, meaning that almost no contribution from synchronous machines is obtained. Although UFLS is avoided in the extended model in scenarios with penetrations of non-synchronous generation above 85\% with injection of inverter-based fast power reserve; total system stability is not ensured after a few seconds ($ \sim5 s $), due to the presence of un-damped oscillations provoked by the poor damping torque present in the system as consequence of synchronous share reduction. Even though the approach considered throughout this work was the fast power reserve deployment to avoid under-frequency load shedding. If the same frequency deviation from nominal is considered as critical for the over-frequency case (51 Hz); the same values would be obtained for critical time and power response. The difference lies in the power flow direction, in this case, power surplus should be removed from the grid or converter to another form of energy, like electrochemical storage. When a linear system is employed as the cases of the simplified IEEE model and the large scale scenario, no difference was found between the critical time for under and over-frequency. When the non-linearity of the system is included in the extended model, the critical times between under and over-frequency do not match as illustrated in Figure \ref{fig:res_over_under}\\

\begin{figure}[h]
	\centering
	\includegraphics[width=0.6\textwidth]{/result/over_under}
	\caption{Under and over-frequency events in the extended IEEE model, a difference of 45 ms between each critical time is found.}
	\label{fig:res_over_under}
\end{figure}

In general, similar behavior is exhibit from the different models and approaches, even though they differ considerably in size and complexity. Hence, the simplified block representation of the power system seems to be a fair way to sketch overall system trends and responses. The differences among governors' time constants were found to be not significantly influential in frequency studies. The difference in critical time estimation between a full grid simulation and a simplified model was calculated to differ between 20-35\%, such difference could be crucial in fast power reserve studies and therefore should be considered when precise applications are implemented. A comprehensive method for estimation of the inverter-based fast power reserve and critical time were developed and proved through the implementation in the two cases. 
